---
title: The Medical Devices (Amendment etc.) (EU Exit) Regulations 2019, section 3
act: The Medical Devices (Amendment etc.) (EU Exit) Regulations 2019
section: '3'
status: revised
text_date: '2022-05-26'
extent: E+W+S+N.I.
source_url: https://www.legislation.gov.uk/uksi/2019/791/section/3
attribution: © Crown and database right. Derived from content available under the Open Government Licence v3.0 from legislation.gov.uk.
summary: ''
---

# The Medical Devices (Amendment etc.) (EU Exit) Regulations 2019, section 3

> Text as at 2022-05-26.
>
> Extent: England, Wales, Scotland, Northern Ireland.

## 3. Amendment of Part 1 of the 2002 Regulations[^key-29f04db9374efdc4f65744b6ece583d4]

*Extent: E+W+S+N.I.*

(1) Part 1 of the 2002 Regulations is amended as follows.

(2)[^key-8756197337fa6c0509343e37b09767ed] After regulation 1 (citation and commencement) insert—

> **1ZA. Expiry of certain provisions in these Regulations**
>
> Regulations 19B, 19C, 30A, 44ZA and 44ZB cease to have effect at 23:59 on 30th June 2023.
>
> **1A. Schedules**
>
> Schedules 2 and 2A have effect.

.

(3) [^c23697101]In regulation 2 (interpretation)—

- (a) at the start, before “In these Regulations” insert “ Subject to Parts VIII and IX, ”;
- (aa)[^key-7872b058e253d14d102d1c852a6816df] after the definition of “active implantable medical device” insert—

  > - “approved body” is to be construed in accordance with regulation A45;

  ;
- (b) omit the definition of “Association Agreement”;
- (c)[^key-54594ef4ed013a62a75c9cb12e26e9a8] omit the definition of “authorised representative”;
- (d) after the definition of “clinical data” insert—

  > “**designated standard**” has the meaning given in regulation 3A;

  ;
- (da)[^key-9919fcfc88148e1d52a0b236d38815bd] omit the definition of “the Community”;
- (e) at the end of the definition of “Directive 90/385” insert “ as it had effect immediately before IP completion day[^key-d502ce7dd13236355030fd6003a1adf3]”;
- (f) at the end of the definition of “Directive 93/42” insert “ as it had effect immediately before IP completion day[^key-9826903bc9058fcf4bf5d1fc2ddfb8d2]”;
- (g) at the end of the definition of “Directive 98/79” insert “ as it had effect immediately before IP completion day[^key-b8700574e61f0d2f8d90e5b4786d195f]”;
- (h) omit the definition of “Directive 2001/83”;
- (i) omit the definition of “Directive 2006/42”;
- (j) in the definition of “EC CAB” omit “EC”;
- (ja)[^key-81353bcfa95daa7f8bf2df87c8dee3f6] omit the definition of “European Economic Area”;
- (k) omit the definition of “harmonised standard”;
- (l) in the definition of “intended for clinical investigation”, in paragraph (b), for “a Member State” substitute “Great Britain[^key-4613f36820a53f51e4cbf59688e235bd]”;
- (m) in the definition of “machinery” for “Article 2(a) of Directive 2006/42” substitute “ regulation 4 of the Supply of Machinery (Safety) Regulations 2008 [^c23697111]; ”;
- (n) in the definition of “medicinal product” for “article 1.2 of Directive 2001/83” substitute “ regulation 2(1) of the Human Medicines Regulations 2012 [^c23697121] ”;
- (o) for the definition of “Mutual Recognition Agreements” substitute—

  > “**mutual recognition agreement**” means an agreement that—
  >
  > - (a) is between the United Kingdom and a country listed in Schedule 2, and
  > - (b) covers matters including the conditions under which the United Kingdom and the that country will accept or recognise the results of conformity assessment procedures undertaken by the each other's designated bodies;

  ;
- (p) omit the definition of “national standard”;
- (q)[^key-839f4ca80f1b35863d06a1bb7b87422c] omit the definition of “notified body”;
- (r) in the definition of “placing on the market”—
  - (i) for “Community” substitute “ Great Britain[^key-2591ee33532e5a74e70357268a30cbf8]”;
  - (ii) at the end insert, “ and related expressions must be construed accordingly ”;
- (s) in the definition of “putting into service” in paragraph (b) for “the Community” substitute “Great Britain”[^key-69d0d98df09553be15e2e75a219d6a9a];
- (t) in the definition of “stable derivatives device”, in sub-paragraph (a), for “article 1.10 of Directive 2001/83” substitute “ regulation 2(2) of the Human Medicines Regulations 2012 ”;
- (u) for the definition of “third country conformity assessment body” substitute—

  > “**third country conformity assessment body**” means a body established in a country which is listed in Schedule 2 and designated in accordance with a relevant mutual recognition agreement to carry out conformity assessment procedures for the purposes of these Regulations;
- (ua)[^key-0feaecf27388d50135d6c74e9e380131] after the definition of “third country conformity assessment body” insert—

  > - “UK marking” has the meaning given in Article 2(22) of Regulation [(EC) No 765/2008](https://www.legislation.gov.uk/eur/2008/0765);

  ;
- (v)[^key-ed8b7ce12280e8348b4d6c47361e1e66] omit the definition of “UK notified body”;
- (w) after the definition of “UK notified body” insert—

  > “**UK responsible person**” means a person established in any part of[^key-d5785e72942414ac8d5d55757a66e8a8] the United Kingdom who acts on behalf of a manufacturer established outside the United Kingdom in relation to specified tasks with regard to the manufacturer's obligations under these regulations.

(4) In paragraph (1A), for the words “as amended from time to time” substitute “ as they applied immediately before IP completion day[^key-5ccd191b0a07d9058356818e10680d37] and as modified by Schedule 2A. ”.

(4A)[^key-14af9c0b92935483e65d1f617d4b5eb9] After regulation 2 (interpretation) insert—

> **2A. Medical devices which are qualifying Northern Ireland goods**
>
> (1) Notwithstanding the effect of regulations 19B, 19C, 30A, 44ZA and 44ZB and the expiry of the period during which those regulations apply by virtue of regulation 1ZA, any medical device—
>
> - (a) which meets the requirements of these Regulations as they apply in Northern Ireland; and
> - (b) which is a qualifying Northern Ireland good,
>
> may be placed on the Great Britain market as if it meets the requirements of these Regulations as they apply in Great Britain.
>
> (2) In this regulation, “qualifying Northern Ireland good” has the meaning given in regulations made under section 8C(6) of the European Union (Withdrawal) Act 2018.

.

(5) In regulation 3 [^c23697131] (scope of these Regulations)—

- (a)[^key-4067a37883262292ff86f12b60af2dfd] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
- (b)[^key-5b10affd054ce207bf43adc6a7cdc138] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
- (c) in paragraph (a)—
  - (i) for “Directive 2001/83” in the first place it occurs, substitute “ the Human Medicines Regulations 2012 ”;
  - (ii) omit “governed by Title X of Directive 2001/83”;
- (d) in paragraph (f), for “Council Directive 76/768, as amended” substitute “ Regulation [(EC) 1223/2009](https://www.legislation.gov.uk/eur/2009/1223) of the European Parliament and of the Council of 30th November 2009 on cosmetic products; ”.

(6) After regulation 3 insert—

> **3A. Designated standard**
>
> (1)[^key-7fe5cc45748686c51405eed6e3407991] In Parts II, III and IV of these Regulations, a “**designated standard**” means—
>
> - (a) a technical specification which is—
>   - (i) adopted by a recognised standardisation body, for repeated or continuous application with which compliance is not compulsory; and
>   - (ii) designated by the Secretary of State by publishing a reference to the standard and maintaining that publication in a manner the Secretary of State considers appropriate; or
> - (b) a monograph of the European Pharmacopoeia (in particular on surgical sutures and on the interaction between medicinal products and materials used in devices containing medicinal products) which has been published in the Official Journal of the European Union.
>
> (2) For the purposes of paragraph (1), a “**technical specification**” means a document which prescribes technical requirements to be fulfilled by a device, process, service or system (“the product”) and which lays down—
>
> - (a) the characteristics required of a product, including levels of quality, performance, interoperability, environmental protection, health and safety and dimensions;
> - (b) the requirements applicable to the product as regards the name under which the product is sold, terminology, symbols, testing and test methods, packaging, marking or labelling and conformity assessment procedures; and
> - (c) the production methods and processes relating to the product, where these have an effect on its characteristics.
>
> (3) For the purposes of this regulation a “**recognised standardisation body**” means any one of the following organisations—
>
> - (a) the European Committee for Standardisation (CEN);
> - (b) the European Committee for Electrotechnical Standardisation (CENELEC)[^key-ae9e2a420ed70d635a3c93bd4a5a69f2];
> - (c) the British Standards Institute (BSI).
>
> (4) When considering whether the manner of publication of a reference is appropriate in accordance with paragraph (1)(b), the Secretary of State must have regard to whether the publication will draw the standard to the attention of any person who may have an interest in the standard.
>
> (5) Before publishing the reference to a standard in relation to a technical specification which has been adopted by BSI, the Secretary of State must have regard to whether the technical specification is consistent with technical specifications adopted by the other recognised standardisation bodies.
>
> (6) The Secretary of State may remove from publication the reference to a standard which has been published in accordance with paragraph (1)(b).
>
> (7) Where the Secretary of State removes the reference to a standard from publication, that standard is no longer a designated standard.
>
> (8)[^key-1bde68cf0ae87eb768d035a83c95949d] In this regulation—
>
> - (a) a reference to a “**device**” is a reference to a medical device or its accessory or an in vitro diagnostic medical device or its accessory to which these Regulations apply;
> - (b) a reference to “**the European Pharmacopoeia**” is a reference to the European Pharmacopoeia adopted in accordance with the Convention on the Elaboration of a European Pharmacopoeia.
>
> **3B. Confidentiality**
>
> (1) Subject to paragraph (2), and unless otherwise provided for in these Regulations, all parties involved in the application of these Regulations must respect the confidentiality of information and data obtained in carrying out their tasks in order to protect the following—
>
> - (a) personal data in accordance with the Data Protection Act 2018 [^c23697141];
> - (b) commercially confidential information, trade secrets of a person, including intellectual property rights (unless disclosure is in the public interest);
> - (c) the effective operation of these Regulations, in particular for the purposes of inspections, investigations or audits.
>
> (2) Paragraph (1) does not affect—
>
> - (a) the rights and obligations of the Secretary of State, manufacturers, persons placing products on the market, UK responsible persons, importers, distributors and approved bodies[^key-f73b1e06f916066e2ff581f724a9742a] with regard to the exchange of information and the dissemination of warnings;
> - (b) obligations to disclose information under the criminal law.

.

(7) After regulation 4A [^c23697151] (transitional provisions for hip, knee and shoulder replacement) insert—

> **4B.[^key-e203d5d834dc6d712f44590f5fa1c0c4]**
>
> . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> **4C.[^key-e203d5d834dc6d712f44590f5fa1c0c4]**
>
> . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> **4D. Revocations, transitional and saving provisions in respect of the new national registration requirements**
>
> (1) Regulation 19 is revoked on the day that is 4 months after IP completion day[^key-60f307b8e008b8dff83dc4e3dcc6cb2c] (which is when[^key-4b2a5955ed1b8f68d8b1332923bfb790] regulation 7A comes into force).
>
> (2) Regulation 7A does not apply until the day that is 8 months after IP completion day in respect of a device or accessory—
>
> - (a)[^key-e176fbf251531f38111611bbb1dc082c] that is a relevant device for the purposes of Part II; and
> - (b) that is classified [^key-348e5441a4f1bb07950015bdaab5523d]... as belonging to—
>   - (i) Class IIa, as referred to in regulation 7, or
>   - (ii) Class IIb, as referred to in regulation 7, and is also a Group A device (within the meaning given in regulation 52(1)).
>
> (3) Regulation 7A does not apply until the day that is 12 months after IP completion day in respect of a device or accessory—
>
> - (a)[^key-5eae3e0db6affe7c1547ff86cb7e9102] that is a relevant device for the purposes of Part II; and
> - (b) that is classified [^key-ae0c572588388c95accc54209899adf1]... as belonging to Class I, as referred to in regulation 7.
>
> (4) Where regulation 7A does not apply in respect of a device or accessory by virtue of paragraph (2) or (3), regulation 19 continues to have effect after its revocation in respect of that device or accessory[^key-6f76458c8328747b077db9fffee59e15]...
>
> (5)[^key-f8734568cd3feb3355a2f4342259e0aa] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> (6) Regulation 30(3) is revoked on the day that is 4 months after IP completion day (which is when[^key-d38cfbe7139714da3973a36607fb4d79] regulation 21A comes into force).
>
> (7)[^key-432165e835900f00ee961d08e2885ca1] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> (8) Regulation 44 is revoked on the day that is 4 months after IP completion day (which is when[^key-bf68db1644cfb262257cd3ee5a1e179e] regulation 33A comes into force).
>
> (9) Regulation 33A does not apply until the day that is 8 months after IP completion day in respect of a device or accessory—
>
> - (a)[^key-76e8ecd166859970952e5373502bab1d] that is a relevant device for the purposes of Part IV, or
> - (b) that is—
>   - (i) referred to in List B, mentioned in regulation 40(4), or
>   - (ii) a device for self-testing (as defined in relation 32(1)).
>
> (10)[^key-c61f13eb034350281e6bf1b7240a1f57] Regulation 33A does not apply until the day that is 12 months after IP completion day in respect of a device or accessory that is a relevant device for the purposes of Part IV which follows the procedure in regulation 40(1).
>
> (11) Where regulation 33A does not apply in respect of a device or accessory by virtue of paragraph (9), regulation 44 continues to have effect after its revocation in respect of that device or accessory[^key-fabb874a099d57f2bd9a012b5d8c501b]....
>
> (12)[^key-064d4765209654411625f239be2fb582] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> **4E.[^key-72ac5ca0add8d20b92f03c8f32760370]**
>
> . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> **4F.[^key-1cdd27e0aa7c5ec2ea07a33c49b4fdbb]**
>
> . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> **4G.[^key-64b65d4aec5f9cdff0ec8fa815fa0363]**
>
> . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> **4H. Revocation of Commission Decision 2002/364 on 26th May 2025 and its effect before that date**
>
> (1) Commission Decision [2002/364/EC](https://www.legislation.gov.uk/eud/2002/364) of 7 May 2002 on the common specifications for in vitro diagnostic medical devices [^c23697161] (“**the Decision**”) (insofar as it is retained EU law) is revoked on 26th May 2025.
>
> (2) Pending its revocation, the Decision has effect as it had effect immediately before IP completion day[^key-7ff76ef598664ce10a72c6687b6cce9d].
>
> **4I. Revocation of Commission Decision 2010/227**
>
> Commission Decision 2010/227/EU of 19 April 2010 on the European Databank on Medical Devices (Eudamed) [^c23697171] is revoked.
>
> **4J. Revocation of Regulation (EU) No 207/2012 on 26th May 2025 and its effect before that date**
>
> (1) Except as provided for in this regulation, pending its revocation by the European Commission [^c23697181], Regulation (EU) No 207/2012 has effect as it had effect immediately before exit day.
>
> (2)[^key-cc92eddd8079a912ea5b583a15af018c] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> (3)[^key-cc92eddd8079a912ea5b583a15af018c] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> **4K. Revocation of Regulation (EU) No 722/2012 on 26th May 2025 and its effect before that date**
>
> (1) Except as provided for in this regulation, pending its revocation by the European Commission [^c23697191], Regulation (EU) No 722/2012 has effect as it had effect immediately before exit day.
>
> (2)[^key-5dcd696b72d5aa3cba6907506729464e] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> (3)[^key-5dcd696b72d5aa3cba6907506729464e] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> (4)[^key-5dcd696b72d5aa3cba6907506729464e] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> **4L. Revocation of Regulation (EU) No 920/2013 on 26th May 2025 and its effect before that date**
>
> (1) Commission Implementing Regulation (EU) No 920/2013 of 24 September 2013 on the designation and the supervision of notified bodies under Council Directive [90/385/EEC](https://www.legislation.gov.uk/eudr/1990/385) on active implantable medical devices and Council Directive [93/42/EEC](https://www.legislation.gov.uk/eudr/1993/42) on medical devices [^c23697201] (“Regulation (EU) No 920/2013”) (insofar as it is retained EU law) is revoked on 26th May 2025.
>
> (2)[^key-93ca23274ba16fd066d55aa474bed66e] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> (3)[^key-93ca23274ba16fd066d55aa474bed66e] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> (4) Before 26th May 2025, Regulation (EU) No 920/2013 only applies as regards the functions of the Secretary of State as a designating authority for the purpose of that Regulation, to the extent necessary for the fulfilment by the Secretary of State of the Secretary of State's obligations as regards the supervision of approved bodies[^key-95f873f93ed4d31b0bd67fdc0a019a39].
>
> (5) Paragraph (4) only applies in respect of the functions of the Secretary of State—
>
> - (a) which allow for or require the exchange of information with designating authorities in the European Union or with the European Commission; and
> - (b) insofar as there are in place reciprocal arrangements with the EU, an EU entity, a member State or a public authority in a member State that allow for or require that exchange.
>
> **4M. Revocation of Regulation (EU) No 2017/2185 and saving provision**
>
> (1) Insofar as it is retained EU law, Commission Implementing Regulation (EU) 2017/2185 of 23 November 2017 on the list of codes and corresponding types of devices for the purpose of specifying the scope of the designation as notified bodies in the field of medical devices under Regulation (EU) 2017/745 of the European Parliament and of the Council and in vitro diagnostic medical devices under Regulation (EU) 2017/746 of the European Parliament and of the Council [^c23697211] (“Regulation (EU) No 2017/2185”) is revoked.
>
> (2)[^key-256122c33a9cfb9784e85864b098633c] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> **4N. The classification criteria in Directives 2003/12 and 2005/50**
>
> Where regulation 7 applies for the purposes of regulation 4D(2)(b) or (3)(b), Directives 2003/12 and 2005/50 apply with the following modifications—[^key-68edcf1d55eef60b4d7781cb3b995275]
>
> - (a) in the case of Directive 2013/12, as if Articles 2 to 4 were omitted; and
> - (b) in the case of Directive 2005/50, as if Articles 3 to 6 were omitted.
>
> **4O. Revocation of Regulation (EU) 2017/745**
>
> (1) Regulation (EU) 2017/745 of the European Parliament and of the Council of 5 April 2017 on medical devices amending Directive [2001/83/EC](https://www.legislation.gov.uk/eudr/2001/83), Regulation [(EC) No 178/2002](https://www.legislation.gov.uk/eur/2002/178) and Regulation [(EC) No 1223/2009](https://www.legislation.gov.uk/eur/2009/1223) and repealing Council Directives [90/385/EEC](https://www.legislation.gov.uk/eudr/1990/385) and [93/42/EEC](https://www.legislation.gov.uk/eudr/1993/42) (“**the Medical Devices Regulation**”) (insofar as it is retained EU law) is revoked.
>
> (2)[^key-224d770ba69d334a9784992d43c62fde] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> **4P. Revocation of Regulation (EU) 2017/746**
>
> (1) Regulation (EU) 2017/746 of the European Parliament and of the Council of 5 April 2017 on in vitro diagnostic medical devices and repealing Directive [98/79/EC](https://www.legislation.gov.uk/eudr/1998/79) and Commission Decision 2010/227/EU (“**the in vitro diagnostic medical devices Regulation**”) (insofar as it is retained EU law) is revoked.
>
> (2)[^key-a788dc8148870627f56a8302b393dcbe] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> **4Q.[^key-2f3e2985d2fa2b027759fbad94697371]**
>
> . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> **4R.[^key-220b5875958ad4e68f6e2566bd386579]**
>
> . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> **4S.[^key-592d55bc5010573e6fe4886c3c4389a8]**
>
> . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
>
> **4T. References in other legislation to Directives 90/385, 93/42 and 98/79**
>
> (1) In section 1(12)(a) of the Human Tissue Act 2004 [^c23697371] (authorisation of activities for scheduled purposes), the references to Directive 98/79 are to be construed, to the extent necessary for the practical application of that section, as references also or instead to Part IV[^key-3e37445f86cbe790b54ccdeced60c677].
>
> (2) In regulation 10(5) of the Medicines (Products for Human Use) (Fees) Regulations 2016 [^c23697381] (fee for advice for other purposes)—
>
> - (a) the reference to the expression “medical device” having the meaning given in Article 1(2)(a) of Directive 93/42 is to be construed, to the extent necessary for the practical application of that definition, as a reference also or instead to having the meaning given in regulation 2 [^key-95baebdd802f4923fb887f70459c6e3e]...; and
> - (b) the reference to paragraph 5 of Annex III to Directive 93/42 is to be construed, to the extent necessary for the practical application of that definition, as a reference also or instead to Schedule 11.
>
> (3) In Schedule 1 to the Pressure Equipment (Safety) Regulations 2016 [^c23697391] (excluded pressure equipment and assemblies), the reference in paragraph 1(f)(iv) to not being covered by Directive 93/42 is to be construed, to the extent necessary for the practical application of that provision, as a reference also or instead to not being covered by Part II [^key-f6d8467eaeb8591b0ac9119748d6ae63]....
>
> (4) In regulation 2 of the Waste Electrical and Electronic Equipment Regulations 2013 [^c23697401] (interpretation)—
>
> - (a) the reference to the expression “active implantable medical device” having the meaning given in Article 1(2)(c) of Directive 90/385 is to be construed, to the extent necessary for the practical application of that definition, as a reference also or instead to it having the meaning given in regulation 2 or in accordance with Schedule 9;
> - (b) the reference to the expression “medical device” having the meaning given in Article 1(2)(a) of Directive 93/42 is to be construed, to the extent necessary for the practical application of that definition, as a reference to it also or instead having the meaning given to it in regulation 2 [^key-3177502edf561b5ebbe34905e696d4e1]...;
> - (c) the reference to the expression “accessory” having the meaning given in Article 1(2)(b) of Directive 93/42 is to be construed, to the extent necessary for the practical application of that definition, as also or instead having the meaning given to “accessory” in regulation 5 [^key-55b56db3a65e25b8f1a8f11e46cd4b41]...;
> - (d) the reference to the expression “in vitro diagnostic medical device” having the meaning given in Article 1(2)(b) of Directive 98/79 is to be construed, to the extent necessary for the practical application of that definition, as having the meaning given to it in regulation 2;[^key-5b3eb7c7b01fe0565f23374b8e6abd48]
> - (e) the reference to the expression “accessory” having the meaning given in Article 1(2)(c) of Directive 98/79 is to be construed, to the extent necessary for the practical application of that definition, as also or instead having the meaning given to “accessory” in regulation 32 [^key-d7ae21ddf9ce6b2c978fd811192211a4]....
>
> (5) These Regulations are an enactment implementing a relevant Community Directive for the purposes of regulation 4 of the Personal Protective Equipment at Work Regulations (Northern Ireland) 1993 [^c23697411] (provision of personal protective equipment).
>
> (6) These Regulations are also an enactment implementing a relevant Community Directive for the purposes of regulation 4(5)(a) of the Personal Protective Equipment at Work Regulations 1992 [^c23697421] (provision of personal protective equipment).

.

## Annotations

[^key-29f04db9374efdc4f65744b6ece583d4]: Commencement: Reg. 3 in force at 31.12.2020 on IP completion day (in accordance with [2020 c. 1](https://www.legislation.gov.uk/ukpga/2020/1), [Sch. 5 para. 1(1)](https://www.legislation.gov.uk/ukpga/2020/1/schedule/5/paragraph/1/1)), see [reg. 1(1)](https://www.legislation.gov.uk/ukpga/2020/1/regulation/1/1)

[^key-8756197337fa6c0509343e37b09767ed]: Textual amendment: Reg. 3(2) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 3](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/3)

[^c23697101]: Marginal citation: Regulation 2 was amended by [S.I. 2003/1697](https://www.legislation.gov.uk/uksi/2003/1697), 2005/2759, 2007/400, 2008/2936, 2011/1043,.2012/1426 and 2013/2327.

[^key-7872b058e253d14d102d1c852a6816df]: Textual amendment: Reg. 3(3)(aa) inserted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 4(a)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/4/a)

[^key-54594ef4ed013a62a75c9cb12e26e9a8]: Textual amendment: Reg. 3(3)(c) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 4(b)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/4/b)

[^key-9919fcfc88148e1d52a0b236d38815bd]: Textual amendment: Reg. 3(3)(da) inserted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 4(c)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/4/c)

[^key-d502ce7dd13236355030fd6003a1adf3]: Textual amendment: Words in reg. 3(3)(e) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 4(d)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/4/d)

[^key-9826903bc9058fcf4bf5d1fc2ddfb8d2]: Textual amendment: Words in reg. 3(3)(f) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 4(e)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/4/e)

[^key-b8700574e61f0d2f8d90e5b4786d195f]: Textual amendment: Words in reg. 3(3)(g) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 4(f)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/4/f)

[^key-81353bcfa95daa7f8bf2df87c8dee3f6]: Textual amendment: Reg. 3(3)(ja) inserted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 4(g)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/4/g)(h)

[^key-4613f36820a53f51e4cbf59688e235bd]: Textual amendment: Words in reg. 3(3)(l) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 4(i)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/4/i)

[^c23697111]: Marginal citation: [S.I. 2008/1597](https://www.legislation.gov.uk/uksi/2008/1597); no relevant amendments.

[^c23697121]: Marginal citation: [S.I. 2012/1916](https://www.legislation.gov.uk/uksi/2012/1916); relevant amendments are [S.I. 2013/1855](https://www.legislation.gov.uk/uksi/2013/1855), 2013/2593, 2014/324, 2014/1878, 2015/354, 2015/1503, 2016/407, 2016/186, 2017/241, 2017/715, 2018/64, 2018/199.

[^key-839f4ca80f1b35863d06a1bb7b87422c]: Textual amendment: Reg. 3(3)(q) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 4(j)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/4/j)

[^key-2591ee33532e5a74e70357268a30cbf8]: Textual amendment: Words in reg. 3(3)(r)(i) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 4(k)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/4/k)

[^key-69d0d98df09553be15e2e75a219d6a9a]: Textual amendment: Words in reg. 3(3)(s) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 4(l)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/4/l)

[^key-0feaecf27388d50135d6c74e9e380131]: Textual amendment: Reg. 3(3)(ua) inserted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 4(m)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/4/m)

[^key-ed8b7ce12280e8348b4d6c47361e1e66]: Textual amendment: Reg. 3(3)(v) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 4(n)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/4/n)

[^key-d5785e72942414ac8d5d55757a66e8a8]: Textual amendment: Words in reg. 3(3)(w) inserted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 4(o)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/4/o)

[^key-5ccd191b0a07d9058356818e10680d37]: Textual amendment: Words in reg. 3(4) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 5](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/5)

[^key-14af9c0b92935483e65d1f617d4b5eb9]: Textual amendment: Reg. 3(4A) inserted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 6](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/6)

[^c23697131]: Marginal citation: Regulation 3 was amended by [S.I. 2007/400](https://www.legislation.gov.uk/uksi/2007/400) and [S.I. 2008/2936](https://www.legislation.gov.uk/uksi/2008/2936).

[^key-4067a37883262292ff86f12b60af2dfd]: Textual amendment: Reg. 3(5)(a) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 7](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/7)

[^key-5b10affd054ce207bf43adc6a7cdc138]: Textual amendment: Reg. 3(5)(b) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 7](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/7)

[^key-7fe5cc45748686c51405eed6e3407991]: Textual amendment: Words in reg. 3(6) substituted (31.12.2020 immediately before IP completion day) by [The Human Medicines and Medical Devices (Amendment etc.) (EU Exit) Regulations 2019 (S.I. 2019/1385)](https://www.legislation.gov.uk/uksi/2019/1385), [reg. 1](https://www.legislation.gov.uk/uksi/2019/1385/regulation/1), [Sch. 2 para. 2(2)(a)](https://www.legislation.gov.uk/uksi/2019/1385/schedule/2/paragraph/2/2/a) (as amended by [S.I. 2020/1478](https://www.legislation.gov.uk/uksi/2020/1478), [regs. 1(2)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/2), [4(2)(a)(i)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/4/2/a/i)); [2020 c. 1](https://www.legislation.gov.uk/ukpga/2020/1), [Sch. 5 para. 1(1)](https://www.legislation.gov.uk/ukpga/2020/1/schedule/5/paragraph/1/1)

[^key-ae9e2a420ed70d635a3c93bd4a5a69f2]: Textual amendment: Word in reg. 3(6) substituted (31.12.2020 immediately before IP completion day) by [The Human Medicines and Medical Devices (Amendment etc.) (EU Exit) Regulations 2019 (S.I. 2019/1385)](https://www.legislation.gov.uk/uksi/2019/1385), [reg. 1](https://www.legislation.gov.uk/uksi/2019/1385/regulation/1), [Sch. 2 para. 2(2)(b)](https://www.legislation.gov.uk/uksi/2019/1385/schedule/2/paragraph/2/2/b); [2020 c. 1](https://www.legislation.gov.uk/ukpga/2020/1), [Sch. 5 para. 1(1)](https://www.legislation.gov.uk/ukpga/2020/1/schedule/5/paragraph/1/1)

[^key-1bde68cf0ae87eb768d035a83c95949d]: Textual amendment: Words in reg. 3(6) substituted (31.12.2020 immediately before IP completion day) by [The Human Medicines and Medical Devices (Amendment etc.) (EU Exit) Regulations 2019 (S.I. 2019/1385)](https://www.legislation.gov.uk/uksi/2019/1385), [reg. 1](https://www.legislation.gov.uk/uksi/2019/1385/regulation/1), [Sch. 2 para. 2(2)(c)](https://www.legislation.gov.uk/uksi/2019/1385/schedule/2/paragraph/2/2/c); [2020 c. 1](https://www.legislation.gov.uk/ukpga/2020/1), [Sch. 5 para. 1(1)](https://www.legislation.gov.uk/ukpga/2020/1/schedule/5/paragraph/1/1)

[^c23697141]: Marginal citation: [2018 c. 12](https://www.legislation.gov.uk/ukpga/2018/12).

[^key-f73b1e06f916066e2ff581f724a9742a]: Textual amendment: Words in reg. 3(6) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 8(b)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/8/b)

[^c23697151]: Marginal citation: Regulation 4A was inserted by [S.I. 2007/400](https://www.legislation.gov.uk/uksi/2007/400).

[^key-e203d5d834dc6d712f44590f5fa1c0c4]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(a)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/a)

[^key-60f307b8e008b8dff83dc4e3dcc6cb2c]: Textual amendment: Words in reg. 3(7) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(b)(i)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/b/i)

[^key-4b2a5955ed1b8f68d8b1332923bfb790]: Textual amendment: Word in reg. 3(7) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(b)(ii)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/b/ii)

[^key-e176fbf251531f38111611bbb1dc082c]: Textual amendment: Words in reg. 3(7) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(b)(iii)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/b/iii)

[^key-348e5441a4f1bb07950015bdaab5523d]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(b)(iv)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/b/iv)

[^key-5eae3e0db6affe7c1547ff86cb7e9102]: Textual amendment: Words in reg. 3(7) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(b)(v)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/b/v)

[^key-ae0c572588388c95accc54209899adf1]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(b)(vi)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/b/vi)

[^key-6f76458c8328747b077db9fffee59e15]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(b)(vii)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/b/vii)

[^key-f8734568cd3feb3355a2f4342259e0aa]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(b)(viii)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/b/viii)

[^key-d38cfbe7139714da3973a36607fb4d79]: Textual amendment: Word in reg. 3(7) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(b)(ix)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/b/ix)

[^key-432165e835900f00ee961d08e2885ca1]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(b)(x)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/b/x)

[^key-bf68db1644cfb262257cd3ee5a1e179e]: Textual amendment: Word in reg. 3(7) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(b)(xi)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/b/xi)

[^key-76e8ecd166859970952e5373502bab1d]: Textual amendment: Words in reg. 3(7) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(b)(xii)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/b/xii)

[^key-c61f13eb034350281e6bf1b7240a1f57]: Textual amendment: Words in reg. 3(7) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(b)(xiii)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/b/xiii)

[^key-fabb874a099d57f2bd9a012b5d8c501b]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(b)(xiv)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/b/xiv)

[^key-064d4765209654411625f239be2fb582]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(b)(xv)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/b/xv)

[^key-72ac5ca0add8d20b92f03c8f32760370]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(c)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/c)

[^key-1cdd27e0aa7c5ec2ea07a33c49b4fdbb]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(d)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/d)

[^key-64b65d4aec5f9cdff0ec8fa815fa0363]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(e)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/e)

[^c23697161]: Marginal citation: OJ No. L 131, 16.5.2002, p. 17.

[^key-7ff76ef598664ce10a72c6687b6cce9d]: Textual amendment: Words in reg. 3(7) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(f)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/f)

[^c23697171]: Marginal citation: OJ No. L 102, 23.4.2010, p. 45.

[^c23697181]: Marginal citation: see Article 122 of Regulation (EU) 2017/745for reference to when the Regulation is to be revoked.

[^key-cc92eddd8079a912ea5b583a15af018c]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(g)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/g)

[^c23697191]: Marginal citation: see Article 122 of Regulation (EU) 2017/745 for reference to when the Regulation is to be revoked.

[^key-5dcd696b72d5aa3cba6907506729464e]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(h)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/h)

[^c23697201]: Marginal citation: OJ No. L 253, 25.9.2013, p. 8.

[^key-93ca23274ba16fd066d55aa474bed66e]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(i)(i)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/i)

[^key-95f873f93ed4d31b0bd67fdc0a019a39]: Textual amendment: Words in reg. 3(7) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(i)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/i)[(ii)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/ii)

[^c23697211]: Marginal citation: OJ No. L 309, 24.11.2017, p. 7.

[^key-256122c33a9cfb9784e85864b098633c]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(j)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/j)

[^key-68edcf1d55eef60b4d7781cb3b995275]: Textual amendment: Words in reg. 3(7) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(k)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/k)

[^key-224d770ba69d334a9784992d43c62fde]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(l)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/l)

[^key-a788dc8148870627f56a8302b393dcbe]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(m)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/m)

[^key-2f3e2985d2fa2b027759fbad94697371]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(n)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/n)

[^key-220b5875958ad4e68f6e2566bd386579]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(o)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/o)

[^key-592d55bc5010573e6fe4886c3c4389a8]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(p)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/p)

[^c23697371]: Marginal citation: [2004 c. 30](https://www.legislation.gov.uk/ukpga/2004/30). There have been no amendments to subsection (12) of section 1.

[^key-3e37445f86cbe790b54ccdeced60c677]: Textual amendment: Words in reg. 3(7) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(q)(i)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/q/i)

[^c23697381]: Marginal citation: [S.I. 2016/190](https://www.legislation.gov.uk/uksi/2016/190).

[^key-95baebdd802f4923fb887f70459c6e3e]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(q)(ii)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/q/ii)

[^c23697391]: Marginal citation: [S.I. 2016/1105](https://www.legislation.gov.uk/uksi/2016/1105).

[^key-f6d8467eaeb8591b0ac9119748d6ae63]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(q)(iii)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/q/iii)

[^c23697401]: Marginal citation: [S.I. 2013/3113](https://www.legislation.gov.uk/uksi/2013/3113); amended by [S.I. 2015/1968](https://www.legislation.gov.uk/uksi/2015/1968), 2016/738 and 1154, and 2018/102 and 942.

[^key-3177502edf561b5ebbe34905e696d4e1]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(q)(iv)(aa)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/q/iv/aa)

[^key-55b56db3a65e25b8f1a8f11e46cd4b41]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(q)(iv)(bb)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/q/iv/bb)

[^key-5b3eb7c7b01fe0565f23374b8e6abd48]: Textual amendment: Words in reg. 3(7) substituted (31.12.2020 immediately before IP completion day) by [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(q)(iv)(cc)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/q/iv/cc)

[^key-d7ae21ddf9ce6b2c978fd811192211a4]: Textual amendment: Words in reg. 3(7) omitted (31.12.2020 immediately before IP completion day) by virtue of [The Medical Devices (Amendment etc.) (EU Exit) Regulations 2020 (S.I. 2020/1478)](https://www.legislation.gov.uk/uksi/2020/1478), [reg. 1(3)](https://www.legislation.gov.uk/uksi/2020/1478/regulation/1/3), [Sch. 2 para. 9(q)(iv)(dd)](https://www.legislation.gov.uk/uksi/2020/1478/schedule/2/paragraph/9/q/iv/dd)

[^c23697411]: Marginal citation: S.R. [1993 No. 20](https://www.legislation.gov.uk/ukcm/1993/20); amended by [S.I. 2015/223](https://www.legislation.gov.uk/uksi/2015/223), [S.I](https://www.legislation.gov.uk/uksi/2015/223/section/I). 2012/179, 2017/229.

[^c23697421]: Marginal citation: [S.I. 1992/2966](https://www.legislation.gov.uk/uksi/1992/2966); amended by [S.I. 1999/860](https://www.legislation.gov.uk/uksi/1999/860), 2002/2174, 2015/1637 and 2018/390.
